model N44_BC_2017 "something here"
	OpenIPSL.Electrical.Branches.PwLine 5301_5305_1(R=1.2348,X=21.168,G=0,B=0.000175737) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus EIDFJORD "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 8500_8700_1(R=0,X=1.764,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus KARLSH_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5304_5305_1(R=1.764,X=26.46,G=0,B=0.0002834467) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus GEILO "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus HASLE "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5100_6500_1(R=7.2,X=81,G=0,B=0.0006666667) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus TRETTEN "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus PORJUS "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus OSLO2 "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus DAGALI "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5500 5501 0 '1 ' (R=0.07056,X=2.646,G=0,B=0,ANG1=0,VNOM=420,S_n=1000,CW=1,CZ=1,t1=1,VB1=420,t2=1,VB2=300) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_3 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus BLAFALLI "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_1 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus RINGHALS "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus ROSSAGA "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus HOGASEN "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_3 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus HELSINKI "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3359_5101_1(R=2.8224,X=45.864,G=0,B=0.0005102041) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus KONGSBERG "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_4 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus KVILLDAL "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus AURLAND "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5100_2 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=11.5126,P_0=-351.755,Q_0=-435.537,R_a=0,Xl=0.1341,H=3.9871,D=0,S10=0.1,S12=0.3,Tpd0=4.9629,Tppd0=0.05,Tppq0=0.15,Xd=1.1332,Xpd=0.243,Xppd=0.1514,Xq=0.6832,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus ARENDAL "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3359_8500_1(R=2.1168,X=47.628,G=0,B=0.0005668934) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus MALMO "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5100_5500_1(R=2.43,X=23.4,G=0,B=0.0004888889) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5102_5304_1(R=2.9988,X=42.336,G=0,B=0.0003968254) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_2 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus TRONDHEIM "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus OSLO1 "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3359_3 (angle_0=-0.7323,V_0=420,P_0=1542.479,Q_0=537.078) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_4 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus KRISTIANSAND "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6100_1 (angle_0=51.9125,V_0=300,P_0=714.054,Q_0=261.882) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7000_3 (angle_0=11.5945,V_0=420,P_0=1372.248,Q_0=286.124) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus STENKU_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 8700_1 (angle_0=-3.9983,V_0=428.4,P_0=0,Q_0=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_1 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 6700 6701 0 '1 ' (R=0.882,X=3.528,G=0,B=0,ANG1=0,VNOM=420,S_n=1000,CW=1,CZ=1,t1=1,VB1=420,t2=1,VB2=300) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7000_4 (angle_0=11.5945,V_0=420,P_0=1372.248,Q_0=286.124) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3200_1(R=7.056,X=42.336,G=0,B=0.0011337868) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus HJALTA "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_5 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.1108,H=4.741,D=0,S10=0.1024,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3359_1 (angle_0=-0.7323,V_0=420,P_0=1542.479,Q_0=537.078) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5500_5603_1(R=4.5,X=54,G=0,B=0.0005555556) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus JARPSTROMMEN "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_5 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus HAGAFOSS "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3359_5101_2(R=3.528,X=38.808,G=0,B=0.0003401361) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus ESTLINK_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5500_2 (angle_0=13.6204,V_0=301.2,P_0=1119.908,Q_0=467.424) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 8500_8600_1(R=0,X=1.764,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus ARRIE_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3100_1 (angle_0=2.5052,V_0=435.9432,P_0=90.183,Q_0=94.384) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_2 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus OSKARSHAMN "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3000_1 (angle_0=-2.8801,V_0=420,P_0=293.761,Q_0=99.393) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus FORSMARK "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7000_5 (angle_0=11.5945,V_0=420,P_0=1372.248,Q_0=286.124) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5401_5602_1(R=2.8224,X=44.982,G=0,B=0.0005102041) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus SYLLING "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3359_8500_2(R=4.41,X=56.448,G=0,B=0.0005102041) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5101 5100 0 '1 ' (R=0,X=0,G=0,B=0,ANG1=0,VNOM=300,S_n=1000,CW=1,CZ=1,t2=1,VB2=300,t1=1,VB1=420) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5603 5602 0 '1 ' (R=0.14112,X=5.3802,G=0,B=0,ANG1=0,VNOM=420,S_n=1000,CW=1,CZ=1,t1=1,VB1=420,t2=1,VB2=300) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3000_3300_2(R=1.5876,X=17.64,G=0,B=0.0001417234) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3359_2(R=7.056,X=40.572,G=0,B=0.0013605442) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_1 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3200_3(R=7.056,X=42.336,G=0,B=0.0011337868) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus FEDA_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 6000_6100_1(R=3.06,X=37.8,G=0,B=0.0003333333) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5102_6001_1(R=5.292,X=81.144,G=0,B=0.0007369615) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 7000_7100_3(R=7.056,X=24.696,G=0,B=0.0007369615) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_6 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus GRUNDFORS "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus SKIEN "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3300_8500_2(R=2.1168,X=47.628,G=0,B=0.0005668934) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3200_3359_1(R=1.764,X=35.28,G=0,B=0.0003968254) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_3 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 7000_7100_2(R=7.056,X=21.168,G=0,B=0.0007369615) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus OULU "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5620_1 (angle_0=11.7005,V_0=302.28,P_0=727,Q_0=238.953) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_1 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5301_5304_1(R=1.764,X=35.28,G=0,B=0.0003401361) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 8600_1 (angle_0=-3.9565,V_0=428.5008,P_0=-76,Q_0=-24.98) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 8500_1 (angle_0=-3.9983,V_0=428.4,P_0=963.667,Q_0=316.742) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3000_1 (S_b=1000,M_b=1300,V_b=420,V_0=420,angle_0=-2.8801,P_0=-371.233,Q_0=-172.777,R_a=0,Xl=0.16875,H=5.97,D=0,S10=0.1089,S12=0.37795,Tpd0=5,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3000_3245_1(R=1.4112,X=21.168,G=0,B=0.0002834467) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5600_6000_1(R=1.8,X=18,G=0,B=0.0007777778) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3115_3249_1(R=2.646,X=35.28,G=0,B=0.0004535147) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5600_5620_1(R=0,X=0.9,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5300_6100_1(R=1.89,X=19.8,G=0,B=0.0001111111) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_3 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3200_2(R=7.056,X=42.336,G=0,B=0.0011337868) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus TENHULT "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3200_3300_1(R=3.528,X=35.28,G=0,B=0.0003401361) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5401_6001_1(R=1.12896,X=17.64,G=0,B=0.0001587302) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_5 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7000_6 (angle_0=11.5945,V_0=420,P_0=-1220,Q_0=-400.995) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6701_1 (angle_0=-1.6964,V_0=423.8136,P_0=-36,Q_0=-11.833) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus OFOTEN "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_4 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 6500_6700_1(R=15.3,X=162,G=0,B=0.0011111111) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7020_1 (angle_0=11.1815,V_0=418.9962,P_0=719,Q_0=236.324) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3300_8500_1(R=3.528,X=40.572,G=0,B=0.0003401361) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5300_2 (angle_0=43.807,V_0=300,P_0=2303,Q_0=756.959) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus SIMA "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_4 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3701_6700_1(R=22.5,X=180,G=0,B=0.0003333333) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3359_2 (angle_0=-0.7323,V_0=420,P_0=1542.479,Q_0=537.078) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3000_3115_1(R=13.23,X=158.76,G=0,B=0.0028344671) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5600_5601_1(R=2.7,X=30.6,G=0,B=0.0002222222) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus STAVANGER "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 7000_7100_1(R=7.056,X=21.168,G=0,B=0.0007369615) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5100_1 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=11.5126,P_0=-351.755,Q_0=-435.537,R_a=0,Xl=0.13405,H=3.9871,D=0,S10=0.1,S12=0.3,Tpd0=4.9629,Tppd0=0.05,Tppq0=0.15,Xd=1.1332,Xpd=0.24302,Xppd=0.15135,Xq=0.68315,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5402_6001_1(R=0.12348,X=1.764,G=0,B=1.70068E-05) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7100_3 (angle_0=8.9692,V_0=420,P_0=36,Q_0=11.833) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_2 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_4 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 7100_1 (S_b=1000,M_b=1000,V_b=420,V_0=420,angle_0=8.9692,P_0=-450.047,Q_0=-578.697,R_a=0,Xl=0.11538,H=3.2,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5600_1 (angle_0=12.1098,V_0=303,P_0=1397.946,Q_0=284.835) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 8500_4 (angle_0=-3.9983,V_0=428.4,P_0=-400,Q_0=-131.474) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5400_6000_1(R=2.97,X=32.4,G=0,B=0.0002777778) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 3359 3360 0 '1 ' (R=0,X=0,G=0,B=0,ANG1=0,VNOM=135,S_n=1000,CW=1,CZ=1,t2=1,VB2=135,t1=1,VB1=420) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus VYBORG_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5101_5102_1(R=1.4112,X=17.64,G=0,B=0.0005102041) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_2 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_3 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.1474,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.2548,Xppd=0.1706,Xq=0.6619,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5401_5501_1(R=3.087,X=47.628,G=0,B=0.0004535147) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus KAGGEFOSS "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_4 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_3 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_2 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5304_5305_2(R=2.2932,X=2.9988,G=0,B=0.0002267574) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3000_3 (angle_0=-2.8801,V_0=420,P_0=293.761,Q_0=99.393) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 3244 3245 0 '1 ' (R=0,X=0,G=0,B=0,ANG1=0,VNOM=300,S_n=1000,CW=1,CZ=1,t2=1,VB2=300,t1=1,VB1=420) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus DANNEBO_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5103_5304_2(R=2.2932,X=35.28,G=0,B=0.0003401361) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3359_1(R=14.112,X=88.2,G=0,B=0.0014172336) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus AJAURE "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3115_1(R=2.646,X=35.28,G=0,B=0.0011337868) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5400_5500_1(R=0.81,X=8.46,G=0,B=0.0005555556) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 7000_7020_1(R=0,X=1.764,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6100_2 (angle_0=51.9125,V_0=300,P_0=714.054,Q_0=261.882) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5400 5401 0 '1 ' (R=0.56448,X=21.168,G=0,B=0,ANG1=0,VNOM=420,S_n=1000,CW=1,CZ=1,t1=1,VB1=420,t2=1,VB2=300) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3000_3245_2(R=3.1752,X=35.28,G=0,B=0.0002834467) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_6 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3249_7100_1(R=3.528,X=13.23,G=0,B=0.0004421769) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5600_2 (angle_0=12.1098,V_0=303,P_0=1397.946,Q_0=284.835) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_5 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3000_3300_1(R=1.0584,X=14.112,G=0,B=0.000170068) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3244_6500_1(R=0.9,X=18,G=0,B=0.0006666667) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7100_2 (angle_0=8.9692,V_0=420,P_0=1232.879,Q_0=817.509) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus KRISTIA_HVDC "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5300 5301 0 '1 ' (R=0,X=0,G=0,B=0,ANG1=0,VNOM=300,S_n=1000,CW=1,CZ=1,t2=1,VB2=300,t1=1,VB1=420) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 7000_7010_1(R=0,X=1.764,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3360_1 (angle_0=-0.6483,V_0=135.1512,P_0=-80,Q_0=-26.295) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5102_5103_1(R=0.7056,X=12.348,G=0,B=0.000170068) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_2 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_4 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_8 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Buses.Bus SANDEFJORD "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3300_2 (angle_0=0,V_0=420,P_0=1285.4,Q_0=358.053) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_9 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 7100_2 (S_b=1000,M_b=1000,V_b=420,V_0=420,angle_0=8.9692,P_0=-450.047,Q_0=-578.697,R_a=0,Xl=0.11538,H=3.2,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_4 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5400 5402 0 '1 ' (R=0.07056,X=2.646,G=0,B=0,ANG1=0,VNOM=420,S_n=1000,CW=1,CZ=1,t1=1,VB1=420,t2=1,VB2=300) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3000_2 (S_b=1000,M_b=1300,V_b=420,V_0=420,angle_0=-2.8801,P_0=-371.233,Q_0=-172.777,R_a=0,Xl=0.16875,H=5.97,D=0,S10=0.1089,S12=0.37795,Tpd0=5,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_2 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_5 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_1 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3249_1 (angle_0=11.1366,V_0=420,P_0=1893.817,Q_0=557.725) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_7 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7010_1 (angle_0=12.1685,V_0=421.3608,P_0=-1005,Q_0=-330.328) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_2 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_5 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7000_1 (angle_0=11.5945,V_0=420,P_0=1372.248,Q_0=286.124) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5400_1 (S_b=1000,M_b=1225,V_b=300,V_0=302.1,angle_0=20.438,P_0=-333.242,Q_0=-227.241,R_a=0,Xl=0.13,H=4.1,D=0,S10=0.1,S12=0.3,Tpd0=6.5,Tppd0=0.05,Tppq0=0.15,Xd=1.02,Xpd=0.25,Xppd=0.16,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6500_1 (angle_0=-15.4611,V_0=300,P_0=832.667,Q_0=273.684) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_2 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_1 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5603_5610_1(R=0,X=0.9,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5101_5103_1(R=1.764,X=24.696,G=0,B=0.0002267574) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3115_3245_1(R=7.938,X=88.2,G=0,B=0.0007936508) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_1 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_4 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_3 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 5601 6001 0 '1 ' (R=0.03528,X=1.3406,G=0,B=0,ANG1=0,VNOM=420,S_n=1000,CW=1,CZ=1,t1=1,VB1=420,t2=1,VB2=300) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3020_1 (angle_0=-3.582,V_0=418.278,P_0=1220,Q_0=400.995) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3100_3249_1(R=2.646,X=37.926,G=0,B=0.0011337868) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3115_7100_1(R=7.056,X=22.932,G=0,B=0.0007369615) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5600_5603_1(R=1.8,X=19.8,G=0,B=0.0002222222) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_1 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 6000 6001 0 '1 ' (R=0,X=0,G=0,B=0,ANG1=0,VNOM=300,S_n=1000,CW=1,CZ=1,t2=1,VB2=300,t1=1,VB1=420) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_6 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5101_5501_1(R=1.764,X=26.46,G=0,B=0.0031179138) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3300_1 (angle_0=0,V_0=420,P_0=1285.4,Q_0=358.053) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_3 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_4 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_4 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.1474,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.2548,Xppd=0.1706,Xq=0.6619,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3115_6701_1(R=7.056,X=70.56,G=0,B=0.0005668934) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5103_5304_1(R=3.528,X=44.1,G=0,B=0.0003968254) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3200_8500_1(R=1.764,X=29.988,G=0,B=0.0003401361) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5500_2 (S_b=1000,M_b=1450,V_b=300,V_0=301.2,angle_0=13.6204,P_0=-259.503,Q_0=49.584,R_a=0,Xl=0.1619,H=3,D=0,S10=0.1,S12=0.3,Tpd0=7.198,Tppd0=0.05,Tppq0=0.15,Xd=1.2364,Xpd=0.3741,Xppd=0.2283,Xq=0.6557,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_3 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6500_2 (angle_0=-15.4611,V_0=300,P_0=832.667,Q_0=273.684) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 6500_6700_2(R=9,X=117,G=0,B=0.0013333333) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6701_3 (angle_0=-1.6964,V_0=423.8136,P_0=-18,Q_0=-5.916) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_2 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3000_3 (S_b=1000,M_b=1300,V_b=420,V_0=420,angle_0=-2.8801,P_0=-371.233,Q_0=-172.777,R_a=0,Xl=0.16875,H=5.97,D=0,S10=0.1089,S12=0.37795,Tpd0=5,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PSSE.TwoWindingTransformer 3701 3249 0 '1 ' (R=0,X=0,G=0,B=0,ANG1=0,VNOM=300,S_n=1000,CW=1,CZ=1,t2=1,VB2=300,t1=1,VB1=420) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_1 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6500_3 (angle_0=-15.4611,V_0=300,P_0=832.667,Q_0=273.684) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 5301_6001_1(R=2.2932,X=35.28,G=0,B=0.0002834467) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5500_1 (angle_0=13.6204,V_0=301.2,P_0=1119.908,Q_0=467.424) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_5 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3359_4 (angle_0=-0.7323,V_0=420,P_0=1542.479,Q_0=537.078) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_5 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Branches.PwLine 3000_3020_1(R=0,X=1.764,G=0,B=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_4 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5100_1 (angle_0=11.5126,V_0=300,P_0=586.618,Q_0=163.598) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 8500_2 (angle_0=-3.9983,V_0=428.4,P_0=963.667,Q_0=316.742) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_7 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5500_1 (S_b=1000,M_b=1450,V_b=300,V_0=301.2,angle_0=13.6204,P_0=-259.503,Q_0=49.584,R_a=0,Xl=0.16194,H=3,D=0,S10=0.1,S12=0.3,Tpd0=7.198,Tppd0=0.05,Tppq0=0.15,Xd=1.2364,Xpd=0.37415,Xppd=0.22825,Xq=0.65567,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7100_1 (angle_0=8.9692,V_0=420,P_0=1232.879,Q_0=817.509) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 7100_3 (S_b=1000,M_b=1000,V_b=420,V_0=420,angle_0=8.9692,P_0=-450.047,Q_0=-578.697,R_a=0,Xl=0.11538,H=3.2,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_6 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.1481,H=6,D=0,S10=0.1089,S12=0.378,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 8500_3 (angle_0=-3.9983,V_0=428.4,P_0=963.667,Q_0=316.742) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_2 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5610_1 (angle_0=25.2584,V_0=311.256,P_0=-1584,Q_0=-225.708) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_6 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3245_1 (S_b=1000,M_b=950,V_b=420,V_0=420,angle_0=-4.2395,P_0=-200.27,Q_0=24.521,R_a=0,Xl=0.11538,H=3.3,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_3 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_6 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5400_2 (S_b=1000,M_b=1225,V_b=300,V_0=302.1,angle_0=20.438,P_0=-333.242,Q_0=-227.241,R_a=0,Xl=0.13,H=4.1,D=0,S10=0.1,S12=0.3,Tpd0=6.5,Tppd0=0.05,Tppq0=0.15,Xd=1.02,Xpd=0.25,Xppd=0.16,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_1 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_1 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.14737,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.25484,Xppd=0.17062,Xq=0.66186,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_1 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3115_1 (angle_0=6.571,V_0=420,P_0=1029,Q_0=338.216) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 7000_2 (angle_0=11.5945,V_0=420,P_0=1372.248,Q_0=286.124) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 6700_1 (angle_0=-2.1611,V_0=306,P_0=2256,Q_0=741.511) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_3 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_8 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 3000_2 (angle_0=-2.8801,V_0=420,P_0=293.761,Q_0=99.393) "something here" annotation ();
	OpenIPSL.Electrical.Loads.PSSE.Load 5400_1 (angle_0=20.438,V_0=302.1,P_0=1226.567,Q_0=233.71) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_2 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.14737,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.25484,Xppd=0.17062,Xq=0.66186,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_3 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_3 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6100_3_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_1 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3359_1_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_3 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_3_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_4 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6000_4_SEXS (T_AT_B=1,T_B=0.1,K=20,T_E=0.1,K_C=1,T_C=0,E_MIN=-4,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5100_2 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=11.5126,P_0=-351.755,Q_0=-435.537,R_a=0,Xl=0.1341,H=3.9871,D=0,S10=0.1,S12=0.3,Tpd0=4.9629,Tppd0=0.05,Tppq0=0.15,Xd=1.1332,Xpd=0.243,Xppd=0.1514,Xq=0.6832,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 5100_2_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_2 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6500_2_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_4 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5600_4_HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_1 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3115_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.0577,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_5 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.1108,H=4.741,D=0,S10=0.1024,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3115_5_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.0577,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_5 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_5_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_2 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3300_2_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_1 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6100_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_6 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_6_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_3 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3300_3_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_1 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_1_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3000_1 (S_b=1000,M_b=1300,V_b=420,V_0=420,angle_0=-2.8801,P_0=-371.233,Q_0=-172.777,R_a=0,Xl=0.16875,H=5.97,D=0,S10=0.1089,S12=0.37795,Tpd0=5,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3000_1_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_3 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 8500_3_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_5 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3300_5_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_4 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6100_4_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_4 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_4_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5100_1 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=11.5126,P_0=-351.755,Q_0=-435.537,R_a=0,Xl=0.13405,H=3.9871,D=0,S10=0.1,S12=0.3,Tpd0=4.9629,Tppd0=0.05,Tppq0=0.15,Xd=1.1332,Xpd=0.24302,Xppd=0.15135,Xq=0.68315,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 5100_1_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_2 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 8500_2_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_4 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5300_4_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 7100_1 (S_b=1000,M_b=1000,V_b=420,V_0=420,angle_0=8.9692,P_0=-450.047,Q_0=-578.697,R_a=0,Xl=0.11538,H=3.2,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 7100_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.01,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_2 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_2_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_3 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.1474,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.2548,Xppd=0.1706,Xq=0.6619,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6700_3_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_4 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3300_4_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_3 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_3_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_2 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6100_2_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_6 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3359_6_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_5 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5300_5_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_2 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3115_2_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.0577,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_4 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_4_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_8 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_8_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_9 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_9_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 7100_2 (S_b=1000,M_b=1000,V_b=420,V_0=420,angle_0=8.9692,P_0=-450.047,Q_0=-578.697,R_a=0,Xl=0.11538,H=3.2,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 7100_2_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.01,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_4 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 8500_4_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3000_2 (S_b=1000,M_b=1300,V_b=420,V_0=420,angle_0=-2.8801,P_0=-371.233,Q_0=-172.777,R_a=0,Xl=0.16875,H=5.97,D=0,S10=0.1089,S12=0.37795,Tpd0=5,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3000_2_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_2 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6000_2_SEXS (T_AT_B=1,T_B=0.1,K=20,T_E=0.1,K_C=1,T_C=0,E_MIN=-4,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6100_5 (S_b=1000,M_b=1240,V_b=300,V_0=300,angle_0=51.9125,P_0=-628.821,Q_0=-132.332,R_a=0,Xl=0.15,H=3,D=0,S10=0.1,S12=0.3,Tpd0=9.9,Tppd0=0.05,Tppq0=0.15,Xd=1.2,Xpd=0.37,Xppd=0.18,Xq=0.73,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6100_5_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_1 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6000_1_SEXS (T_AT_B=1,T_B=0.1,K=20,T_E=0.1,K_C=1,T_C=0,E_MIN=-4,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_7 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_7_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_2 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5300_2_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_5 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3359_5_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5400_1 (S_b=1000,M_b=1225,V_b=300,V_0=302.1,angle_0=20.438,P_0=-333.242,Q_0=-227.241,R_a=0,Xl=0.13,H=4.1,D=0,S10=0.1,S12=0.3,Tpd0=6.5,Tppd0=0.05,Tppq0=0.15,Xd=1.02,Xpd=0.25,Xppd=0.16,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 5400_1_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_2 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_2_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_1 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_1 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5600_1_HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_4 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3115_4_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.0577,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_3 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3359_3_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_1 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 8500_1_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_6 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_6_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_3 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6500_3_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_4 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3359_4_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_4 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.1474,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.2548,Xppd=0.1706,Xq=0.6619,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6700_4_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5500_2 (S_b=1000,M_b=1450,V_b=300,V_0=301.2,angle_0=13.6204,P_0=-259.503,Q_0=49.584,R_a=0,Xl=0.1619,H=3,D=0,S10=0.1,S12=0.3,Tpd0=7.198,Tppd0=0.05,Tppq0=0.15,Xd=1.2364,Xpd=0.3741,Xppd=0.2283,Xq=0.6557,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 5500_2_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_3 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5300_3_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3359_2 (S_b=1000,M_b=1350,V_b=420,V_0=420,angle_0=-0.7323,P_0=-698.949,Q_0=-269.075,R_a=0,Xl=0.14531,H=4.82,D=0,S10=0.1089,S12=0.37795,Tpd0=4.75,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.13,Xpd=0.31,Xppd=0.1937,Xq=2.03,Xpq=0.403,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3359_2_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3000_3 (S_b=1000,M_b=1300,V_b=420,V_0=420,angle_0=-2.8801,P_0=-371.233,Q_0=-172.777,R_a=0,Xl=0.16875,H=5.97,D=0,S10=0.1089,S12=0.37795,Tpd0=5,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3000_3_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_1 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.14812,H=6,D=0,S10=0.1089,S12=0.37795,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3300_1_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_5 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_5_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_5 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 8500_5_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_4 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6500_4_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 7000_7 (S_b=1000,M_b=1278,V_b=420,V_0=420,angle_0=11.5945,P_0=-707.429,Q_0=-51.637,R_a=0,Xl=0.16875,H=5.5,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.22,Xpd=0.36,Xppd=0.225,Xq=2.13,Xpq=0.468,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 7000_7_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5500_1 (S_b=1000,M_b=1450,V_b=300,V_0=301.2,angle_0=13.6204,P_0=-259.503,Q_0=49.584,R_a=0,Xl=0.16194,H=3,D=0,S10=0.1,S12=0.3,Tpd0=7.198,Tppd0=0.05,Tppq0=0.15,Xd=1.2364,Xpd=0.37415,Xppd=0.22825,Xq=0.65567,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 5500_1_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 7100_3 (S_b=1000,M_b=1000,V_b=420,V_0=420,angle_0=8.9692,P_0=-450.047,Q_0=-578.697,R_a=0,Xl=0.11538,H=3.2,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 7100_3_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.01,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 3300_6 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=0,P_0=-704.102,Q_0=-29.633,R_a=0,Xl=0.1481,H=6,D=0,S10=0.1089,S12=0.378,Tpd0=10.8,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.16,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 3300_6_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_2 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5600_2_HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_6 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5300_6_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3245_1 (S_b=1000,M_b=950,V_b=420,V_0=420,angle_0=-4.2395,P_0=-200.27,Q_0=24.521,R_a=0,Xl=0.11538,H=3.3,D=0,S10=0.10239,S12=0.2742,Tpd0=5,Tppd0=0.06,Tppq0=0.1,Xd=0.75,Xpd=0.25,Xppd=0.15385,Xq=0.5,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3245_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.01,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3115_3 (S_b=1000,M_b=1100,V_b=420,V_0=420,angle_0=6.571,P_0=-316.4,Q_0=65.747,R_a=0,Xl=0.11077,H=4.741,D=0,S10=0.10239,S12=0.2742,Tpd0=7.57,Tppd0=0.045,Tppq0=0.1,Xd=0.946,Xpd=0.29,Xppd=0.23,Xq=0.565,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3115_3_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.0577,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENROU 8500_6 (S_b=1000,M_b=1300,V_b=420,V_0=428.4,angle_0=-3.9983,P_0=-169.333,Q_0=-157.431,R_a=0,Xl=0.14812,H=7,D=0,S10=0.1089,S12=0.37795,Tpd0=10,Tpq0=1,Tppd0=0.05,Tppq0=0.05,Xd=2.42,Xpd=0.23,Xppd=0.17062,Xq=2,Xpq=0.4108,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.IEESGO 8500_6_IEESGO (K_1=0,K_2=0.7,K_3=0.43,P_MAX=1,P_MIN=0,T_1=0.01,T_2=0,T_3=0.15,T_4=0.3,T_5=8,T_6=0.4) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5400_2 (S_b=1000,M_b=1225,V_b=300,V_0=302.1,angle_0=20.438,P_0=-333.242,Q_0=-227.241,R_a=0,Xl=0.13,H=4.1,D=0,S10=0.1,S12=0.3,Tpd0=6.5,Tppd0=0.05,Tppq0=0.15,Xd=1.02,Xpd=0.25,Xppd=0.16,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 5400_2_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5300_1 (S_b=1000,M_b=1200,V_b=300,V_0=300,angle_0=43.807,P_0=-723.333,Q_0=-203.805,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=6.4,Tppd0=0.05,Tppq0=0.15,Xd=1.14,Xpd=0.34,Xppd=0.26,Xq=0.84,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5300_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_1 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.14737,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.25484,Xppd=0.17062,Xq=0.66186,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6700_1_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6500_1 (S_b=1000,M_b=1100,V_b=300,V_0=300,angle_0=-15.4611,P_0=-201.25,Q_0=-248.711,R_a=0,Xl=0.13514,H=3.558,D=0,S10=0.1,S12=0.3,Tpd0=5.4855,Tppd0=0.05,Tppq0=0.15,Xd=1.0679,Xpd=0.23865,Xppd=0.15802,Xq=0.642,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6500_1_SEXS (T_AT_B=0.05,T_B=100,K=200,T_E=0.5,K_C=1,T_C=0,E_MIN=0,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6000_3 (S_b=1000,M_b=680,V_b=300,V_0=301.5,angle_0=24.0686,P_0=-429.844,Q_0=-15.552,R_a=0,Xl=0.2,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=9.7,Tppd0=0.05,Tppq0=0.15,Xd=1.28,Xpd=0.37,Xppd=0.28,Xq=0.94,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.CGMES.ES.ExcSEXS 6000_3_SEXS (T_AT_B=1,T_B=0.1,K=20,T_E=0.1,K_C=1,T_C=0,E_MIN=-4,E_MAX=4,EFD_MIN=9999,EFD_MAX=-9999) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 3249_8 (S_b=1000,M_b=1357,V_b=420,V_0=420,angle_0=11.1366,P_0=-439.841,Q_0=-7.17,R_a=0,Xl=0.11538,H=4.543,D=0,S10=0.10239,S12=0.2742,Tpd0=10.13,Tppd0=0.06,Tppq0=0.1,Xd=1.036,Xpd=0.28,Xppd=0.21,Xq=0.63,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 3249_8_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.1,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 6700_2 (S_b=1000,M_b=1200,V_b=300,V_0=306,angle_0=-2.1611,P_0=-520.25,Q_0=-173.342,R_a=0,Xl=0.14737,H=3.592,D=0,S10=0.1,S12=0.3,Tpd0=5.24,Tppd0=0.05,Tppq0=0.15,Xd=1.1044,Xpd=0.25484,Xppd=0.17062,Xq=0.66186,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 6700_2_HYGOV (R=0.06,r=0.4,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
	OpenIPSL.Electrical.Machines.PSSE.GENSAL 5600_3 (S_b=1000,M_b=1650,V_b=300,V_0=303,angle_0=12.1098,P_0=-236.38,Q_0=-296.033,R_a=0,Xl=0.21,H=3.5,D=0,S10=0.1,S12=0.3,Tpd0=7.85,Tppd0=0.05,Tppq0=0.15,Xd=1,Xpd=0.38,Xppd=0.28,Xq=0.51325,Xppq=0) "something here" annotation ();
	OpenIPSL.Electrical.Controls.PSSE.TG.HYGOV 5600_3_HYGOV (R=0.06,r=0.3,T_r=5,T_f=0.05,T_g=0.2,VELM=0.2,G_MAX=1,G_MIN=0,T_w=1,A_t=1.1,D_turb=0.5,q_NL=0.1) "something here" annotation ();
equation
	connect(5301_5305_1.n, EIDFJORD.n);
	connect(8500_8700_1.n, KARLSH_HVDC.n);
	connect(5304_5305_1.p, GEILO.p);
	connect(5100_6500_1.p, TRETTEN.p);
	connect(5500 5501 0 '1 '.n, SKIEN.n);
	connect(6100_3.p, BLAFALLI.p);
	connect(3359_1.p, RINGHALS.p);
	connect(7000_3.p, HELSINKI.p);
	connect(3359_5101_1.p, RINGHALS.p);
	connect(6000_4.p, KVILLDAL.p);
	connect(5100_2.p, TRETTEN.p);
	connect(5603 5602 0 '1 '.p, ARENDAL.p);
	connect(5500 5501 0 '1 '.p, OSLO2.p);
	connect(3359_8500_1.n, MALMO.n);
	connect(5100_5500_1.p, TRETTEN.p);
	connect(5102_5304_1.n, GEILO.n);
	connect(6500_2.p, TRONDHEIM.p);
	connect(5400 5401 0 '1 '.p, OSLO1.p);
	connect(3359_3.p, RINGHALS.p);
	connect(5600_4.p, KRISTIANSAND.p);
	connect(5300 5301 0 '1 '.n, AURLAND.n);
	connect(6100_1.p, BLAFALLI.p);
	connect(3359 3360 0 '1 '.n, STENKU_HVDC.n);
	connect(8700_1.p, KARLSH_HVDC.p);
	connect(3115_1.p, PORJUS.p);
	connect(6700 6701 0 '1 '.n, OFOTEN.n);
	connect(7000_4.p, HELSINKI.p);
	connect(3100_3200_1.p, HJALTA.p);
	connect(3115_5.p, PORJUS.p);
	connect(5500_5603_1.p, OSLO2.p);
	connect(7000_5.p, HELSINKI.p);
	connect(3359_5101_2.n, HASLE.n);
	connect(5500_2.p, OSLO2.p);
	connect(8500_8600_1.n, ARRIE_HVDC.n);
	connect(3100_1.p, HJALTA.p);
	connect(3300_2.p, OSKARSHAMN.p);
	connect(3000_1.p, FORSMARK.p);
	connect(5401_5602_1.p, SYLLING.p);
	connect(3359_8500_2.n, MALMO.n);
	connect(5101 5100 0 '1 '.n, TRETTEN.n);
	connect(5603 5602 0 '1 '.n, SANDEFJORD.n);
	connect(3000_3300_2.p, FORSMARK.p);
	connect(3100_3359_2.n, RINGHALS.n);
	connect(3100_3200_3.p, HJALTA.p);
	connect(6000_6100_1.p, KVILLDAL.p);
	connect(5102_6001_1.p, DAGALI.p);
	connect(7000_7100_3.p, HELSINKI.p);
	connect(3249_6.p, GRUNDFORS.p);
	connect(3300_8500_2.n, MALMO.n);
	connect(3200_3359_1.n, RINGHALS.n);
	connect(3300_3.p, OSKARSHAMN.p);
	connect(6000 6001 0 '1 '.n, HAGAFOSS.n);
	connect(7000_7100_2.n, OULU.n);
	connect(5620_1.p, FEDA_HVDC.p);
	connect(7000_1.p, HELSINKI.p);
	connect(5301_5304_1.p, AURLAND.p);
	connect(8600_1.p, ARRIE_HVDC.p);
	connect(8500_1.p, MALMO.p);
	connect(5101 5100 0 '1 '.p, HASLE.p);
	connect(3000_3245_1.n, JARPSTROMMEN.n);
	connect(5600_6000_1.p, KRISTIANSAND.p);
	connect(3115_3249_1.n, GRUNDFORS.n);
	connect(5600_5620_1.n, FEDA_HVDC.n);
	connect(5300_6100_1.n, BLAFALLI.n);
	connect(8500_3.p, MALMO.p);
	connect(3100_3200_2.n, TENHULT.n);
	connect(3200_3300_1.p, TENHULT.p);
	connect(5401_6001_1.n, HAGAFOSS.n);
	connect(3300_5.p, OSKARSHAMN.p);
	connect(7000_6.p, HELSINKI.p);
	connect(6701_1.p, OFOTEN.p);
	connect(6100_4.p, BLAFALLI.p);
	connect(6500_6700_1.n, ROSSAGA.n);
	connect(7020_1.p, ESTLINK_HVDC.p);
	connect(3300_8500_1.p, OSKARSHAMN.p);
	connect(5300_2.p, SIMA.p);
	connect(3249_4.p, GRUNDFORS.p);
	connect(3701_6700_1.n, ROSSAGA.n);
	connect(3359_2.p, RINGHALS.p);
	connect(3000_3115_1.n, PORJUS.n);
	connect(5600_5601_1.n, STAVANGER.n);
	connect(3244 3245 0 '1 '.p, HOGASEN.p);
	connect(7000_7100_1.p, HELSINKI.p);
	connect(5100_1.p, TRETTEN.p);
	connect(5402_6001_1.n, HAGAFOSS.n);
	connect(5500_5603_1.n, ARENDAL.n);
	connect(7100_3.p, OULU.p);
	connect(8500_2.p, MALMO.p);
	connect(5300_4.p, SIMA.p);
	connect(7100_1.p, OULU.p);
	connect(5600_1.p, KRISTIANSAND.p);
	connect(8500_4.p, MALMO.p);
	connect(5400_6000_1.p, OSLO1.p);
	connect(6700 6701 0 '1 '.p, ROSSAGA.p);
	connect(5102_5304_1.p, DAGALI.p);
	connect(5101_5102_1.p, HASLE.p);
	connect(7000_2.p, HELSINKI.p);
	connect(5100_6500_1.n, TRONDHEIM.n);
	connect(6700_3.p, ROSSAGA.p);
	connect(3359 3360 0 '1 '.p, RINGHALS.p);
	connect(3100_3359_2.p, HJALTA.p);
	connect(5401_5501_1.p, SYLLING.p);
	connect(7000_7100_1.n, OULU.n);
	connect(5300_6100_1.p, SIMA.p);
	connect(3300_4.p, OSKARSHAMN.p);
	connect(3249_3.p, GRUNDFORS.p);
	connect(6100_2.p, BLAFALLI.p);
	connect(6000_6100_1.n, BLAFALLI.n);
	connect(5304_5305_2.n, EIDFJORD.n);
	connect(3000_3.p, FORSMARK.p);
	connect(5601 6001 0 '1 '.n, HAGAFOSS.n);
	connect(5103_5304_2.p, KONGSBERG.p);
	connect(3100_3359_1.n, RINGHALS.n);
	connect(5600_5601_1.p, KRISTIANSAND.p);
	connect(3100_3115_1.p, HJALTA.p);
	connect(5102_6001_1.n, HAGAFOSS.n);
	connect(3300_8500_1.n, MALMO.n);
	connect(5400_5500_1.p, OSLO1.p);
	connect(5600_5620_1.p, KRISTIANSAND.p);
	connect(7000_7020_1.p, HELSINKI.p);
	connect(5400 5402 0 '1 '.p, OSLO1.p);
	connect(5400 5401 0 '1 '.n, SYLLING.n);
	connect(3000_3245_2.n, JARPSTROMMEN.n);
	connect(3359_6.p, RINGHALS.p);
	connect(3249_7100_1.p, GRUNDFORS.p);
	connect(5600_2.p, KRISTIANSAND.p);
	connect(5300_5.p, SIMA.p);
	connect(3000_3300_1.p, FORSMARK.p);
	connect(3200_3300_1.n, OSKARSHAMN.n);
	connect(3244_6500_1.n, TRONDHEIM.n);
	connect(7100_2.p, OULU.p);
	connect(5300 5301 0 '1 '.p, SIMA.p);
	connect(7000_7010_1.n, VYBORG_HVDC.n);
	connect(3100_3200_3.n, TENHULT.n);
	connect(3360_1.p, STENKU_HVDC.p);
	connect(5102_5103_1.n, KONGSBERG.n);
	connect(3115_2.p, PORJUS.p);
	connect(7000_8.p, HELSINKI.p);
	connect(3115_3249_1.p, PORJUS.p);
	connect(5400_6000_1.n, KVILLDAL.n);
	connect(5304_5305_2.p, GEILO.p);
	connect(7000_7100_2.p, HELSINKI.p);
	connect(7000_9.p, HELSINKI.p);
	connect(3300_8500_2.p, OSKARSHAMN.p);
	connect(5402_6001_1.p, KAGGEFOSS.p);
	connect(3359_5101_2.p, RINGHALS.p);
	connect(5400 5402 0 '1 '.n, KAGGEFOSS.n);
	connect(3000_2.p, FORSMARK.p);
	connect(6000_2.p, KVILLDAL.p);
	connect(5401_6001_1.p, SYLLING.p);
	connect(6100_5.p, BLAFALLI.p);
	connect(6000_1.p, KVILLDAL.p);
	connect(3249_1.p, GRUNDFORS.p);
	connect(3244 3245 0 '1 '.n, JARPSTROMMEN.n);
	connect(5101_5102_1.n, DAGALI.n);
	connect(3249_7.p, GRUNDFORS.p);
	connect(7010_1.p, VYBORG_HVDC.p);
	connect(3359_5.p, RINGHALS.p);
	connect(5400_5500_1.n, OSLO2.n);
	connect(5400_1.p, OSLO1.p);
	connect(6500_1.p, TRONDHEIM.p);
	connect(3244_6500_1.p, HOGASEN.p);
	connect(3249_2.p, GRUNDFORS.p);
	connect(3701_6700_1.p, AJAURE.p);
	connect(5603_5610_1.n, KRISTIA_HVDC.n);
	connect(3100_3359_1.p, HJALTA.p);
	connect(5101_5103_1.p, HASLE.p);
	connect(3115_3245_1.p, PORJUS.p);
	connect(3000_3300_1.n, OSKARSHAMN.n);
	connect(3115_4.p, PORJUS.p);
	connect(3020_1.p, DANNEBO_HVDC.p);
	connect(3100_3249_1.n, GRUNDFORS.n);
	connect(3115_7100_1.n, OULU.n);
	connect(3000_3115_1.p, FORSMARK.p);
	connect(5600_5603_1.p, KRISTIANSAND.p);
	connect(6000 6001 0 '1 '.p, KVILLDAL.p);
	connect(7000_7010_1.p, HELSINKI.p);
	connect(5101_5501_1.n, SKIEN.n);
	connect(3300_1.p, OSKARSHAMN.p);
	connect(6500_3.p, TRONDHEIM.p);
	connect(5304_5305_1.n, EIDFJORD.n);
	connect(3359_4.p, RINGHALS.p);
	connect(6700_4.p, ROSSAGA.p);
	connect(3701 3249 0 '1 '.n, GRUNDFORS.n);
	connect(3115_6701_1.p, PORJUS.p);
	connect(5103_5304_1.p, KONGSBERG.p);
	connect(3200_8500_1.n, MALMO.n);
	connect(3249_7100_1.n, OULU.n);
	connect(5300_3.p, SIMA.p);
	connect(6500_6700_2.n, ROSSAGA.n);
	connect(7000_7020_1.n, ESTLINK_HVDC.n);
	connect(6701_3.p, OFOTEN.p);
	connect(3115_7100_1.p, PORJUS.p);
	connect(3000_3245_2.p, FORSMARK.p);
	connect(3100_3115_1.n, PORJUS.n);
	connect(3701 3249 0 '1 '.p, AJAURE.p);
	connect(5103_5304_2.n, GEILO.n);
	connect(3115_3245_1.n, JARPSTROMMEN.n);
	connect(5401_5602_1.n, SANDEFJORD.n);
	connect(5301_6001_1.p, AURLAND.p);
	connect(3100_3249_1.p, HJALTA.p);
	connect(5500_1.p, OSLO2.p);
	connect(3249_5.p, GRUNDFORS.p);
	connect(5100_5500_1.n, OSLO2.n);
	connect(5600_5603_1.n, ARENDAL.n);
	connect(5401_5501_1.n, SKIEN.n);
	connect(8500_5.p, MALMO.p);
	connect(3000_3020_1.n, DANNEBO_HVDC.n);
	connect(6500_4.p, TRONDHEIM.p);
	connect(5601 6001 0 '1 '.p, STAVANGER.p);
	connect(7000_7.p, HELSINKI.p);
	connect(8500_8700_1.p, MALMO.p);
	connect(5102_5103_1.p, DAGALI.p);
	connect(3300_6.p, OSKARSHAMN.p);
	connect(3359_8500_1.p, RINGHALS.p);
	connect(3000_3300_2.n, OSKARSHAMN.n);
	connect(5610_1.p, KRISTIA_HVDC.p);
	connect(5300_6.p, SIMA.p);
	connect(3245_1.p, JARPSTROMMEN.p);
	connect(3359_8500_2.p, RINGHALS.p);
	connect(5103_5304_1.n, GEILO.n);
	connect(3200_8500_1.p, TENHULT.p);
	connect(7000_7100_3.n, OULU.n);
	connect(5101_5501_1.p, HASLE.p);
	connect(3115_3.p, PORJUS.p);
	connect(8500_6.p, MALMO.p);
	connect(5400_2.p, OSLO1.p);
	connect(5300_1.p, SIMA.p);
	connect(6700_1.p, ROSSAGA.p);
	connect(3000_3020_1.p, FORSMARK.p);
	connect(5301_6001_1.n, HAGAFOSS.n);
	connect(6500_6700_1.p, TRONDHEIM.p);
	connect(8500_8600_1.p, MALMO.p);
	connect(3200_3359_1.p, TENHULT.p);
	connect(5301_5305_1.p, AURLAND.p);
	connect(5600_6000_1.n, KVILLDAL.n);
	connect(3359_5101_1.n, HASLE.n);
	connect(6000_3.p, KVILLDAL.p);
	connect(3100_3200_2.p, HJALTA.p);
	connect(3115_6701_1.n, OFOTEN.n);
	connect(3249_8.p, GRUNDFORS.p);
	connect(5603_5610_1.p, ARENDAL.p);
	connect(3000_3245_1.p, FORSMARK.p);
	connect(6500_6700_2.p, TRONDHEIM.p);
	connect(5101_5103_1.n, KONGSBERG.n);
	connect(6700_2.p, ROSSAGA.p);
	connect(5600_3.p, KRISTIANSAND.p);
	connect(5301_5304_1.n, GEILO.n);
	connect(3100_3200_1.n, TENHULT.n);
	connect(6100_3.SPEED, 6100_3_HYGOV.SPEED);
	connect(6100_3.PMECH0, 6100_3_HYGOV.PMECH0);
	connect(6100_3.PMECH, 6100_3_HYGOV.PMECH);
	connect(3359_1.SPEED, 3359_1_IEESGO.SPEED);
	connect(3359_1.PMECH0, 3359_1_IEESGO.PMECH0);
	connect(3359_1.PMECH, 3359_1_IEESGO.PMECH);
	connect(7000_3.SPEED, 7000_3_IEESGO.SPEED);
	connect(7000_3.PMECH0, 7000_3_IEESGO.PMECH0);
	connect(7000_3.PMECH, 7000_3_IEESGO.PMECH);
	connect(6000_4.EFD0, 6000_4_SEXS.EFD0);
	connect(6000_4.ETERM, 6000_4_SEXS.ECOMP);
	connect(6000_4_SEXS.EFD, 6000_4.EFD);
	connect(5100_2.EFD0, 5100_2_SEXS.EFD0);
	connect(5100_2.ETERM, 5100_2_SEXS.ECOMP);
	connect(5100_2_SEXS.EFD, 5100_2.EFD);
	connect(6500_2.EFD0, 6500_2_SEXS.EFD0);
	connect(6500_2.ETERM, 6500_2_SEXS.ECOMP);
	connect(6500_2_SEXS.EFD, 6500_2.EFD);
	connect(5600_4.SPEED, 5600_4_HYGOV.SPEED);
	connect(5600_4.PMECH0, 5600_4_HYGOV.PMECH0);
	connect(5600_4.PMECH, 5600_4_HYGOV.PMECH);
	connect(3115_1.SPEED, 3115_1_HYGOV.SPEED);
	connect(3115_1.PMECH0, 3115_1_HYGOV.PMECH0);
	connect(3115_1.PMECH, 3115_1_HYGOV.PMECH);
	connect(3115_5.SPEED, 3115_5_HYGOV.SPEED);
	connect(3115_5.PMECH0, 3115_5_HYGOV.PMECH0);
	connect(3115_5.PMECH, 3115_5_HYGOV.PMECH);
	connect(7000_5.SPEED, 7000_5_IEESGO.SPEED);
	connect(7000_5.PMECH0, 7000_5_IEESGO.PMECH0);
	connect(7000_5.PMECH, 7000_5_IEESGO.PMECH);
	connect(3300_2.SPEED, 3300_2_IEESGO.SPEED);
	connect(3300_2.PMECH0, 3300_2_IEESGO.PMECH0);
	connect(3300_2.PMECH, 3300_2_IEESGO.PMECH);
	connect(6100_1.SPEED, 6100_1_HYGOV.SPEED);
	connect(6100_1.PMECH0, 6100_1_HYGOV.PMECH0);
	connect(6100_1.PMECH, 6100_1_HYGOV.PMECH);
	connect(3249_6.SPEED, 3249_6_HYGOV.SPEED);
	connect(3249_6.PMECH0, 3249_6_HYGOV.PMECH0);
	connect(3249_6.PMECH, 3249_6_HYGOV.PMECH);
	connect(3300_3.SPEED, 3300_3_IEESGO.SPEED);
	connect(3300_3.PMECH0, 3300_3_IEESGO.PMECH0);
	connect(3300_3.PMECH, 3300_3_IEESGO.PMECH);
	connect(7000_1.SPEED, 7000_1_IEESGO.SPEED);
	connect(7000_1.PMECH0, 7000_1_IEESGO.PMECH0);
	connect(7000_1.PMECH, 7000_1_IEESGO.PMECH);
	connect(3000_1.SPEED, 3000_1_IEESGO.SPEED);
	connect(3000_1.PMECH0, 3000_1_IEESGO.PMECH0);
	connect(3000_1.PMECH, 3000_1_IEESGO.PMECH);
	connect(8500_3.SPEED, 8500_3_IEESGO.SPEED);
	connect(8500_3.PMECH0, 8500_3_IEESGO.PMECH0);
	connect(8500_3.PMECH, 8500_3_IEESGO.PMECH);
	connect(3300_5.SPEED, 3300_5_IEESGO.SPEED);
	connect(3300_5.PMECH0, 3300_5_IEESGO.PMECH0);
	connect(3300_5.PMECH, 3300_5_IEESGO.PMECH);
	connect(6100_4.SPEED, 6100_4_HYGOV.SPEED);
	connect(6100_4.PMECH0, 6100_4_HYGOV.PMECH0);
	connect(6100_4.PMECH, 6100_4_HYGOV.PMECH);
	connect(3249_4.SPEED, 3249_4_HYGOV.SPEED);
	connect(3249_4.PMECH0, 3249_4_HYGOV.PMECH0);
	connect(3249_4.PMECH, 3249_4_HYGOV.PMECH);
	connect(5100_1.EFD0, 5100_1_SEXS.EFD0);
	connect(5100_1.ETERM, 5100_1_SEXS.ECOMP);
	connect(5100_1_SEXS.EFD, 5100_1.EFD);
	connect(8500_2.SPEED, 8500_2_IEESGO.SPEED);
	connect(8500_2.PMECH0, 8500_2_IEESGO.PMECH0);
	connect(8500_2.PMECH, 8500_2_IEESGO.PMECH);
	connect(5300_4.SPEED, 5300_4_HYGOV.SPEED);
	connect(5300_4.PMECH0, 5300_4_HYGOV.PMECH0);
	connect(5300_4.PMECH, 5300_4_HYGOV.PMECH);
	connect(7100_1.SPEED, 7100_1_HYGOV.SPEED);
	connect(7100_1.PMECH0, 7100_1_HYGOV.PMECH0);
	connect(7100_1.PMECH, 7100_1_HYGOV.PMECH);
	connect(7000_2.SPEED, 7000_2_IEESGO.SPEED);
	connect(7000_2.PMECH0, 7000_2_IEESGO.PMECH0);
	connect(7000_2.PMECH, 7000_2_IEESGO.PMECH);
	connect(6700_3.SPEED, 6700_3_HYGOV.SPEED);
	connect(6700_3.PMECH0, 6700_3_HYGOV.PMECH0);
	connect(6700_3.PMECH, 6700_3_HYGOV.PMECH);
	connect(3300_4.SPEED, 3300_4_IEESGO.SPEED);
	connect(3300_4.PMECH0, 3300_4_IEESGO.PMECH0);
	connect(3300_4.PMECH, 3300_4_IEESGO.PMECH);
	connect(3249_3.SPEED, 3249_3_HYGOV.SPEED);
	connect(3249_3.PMECH0, 3249_3_HYGOV.PMECH0);
	connect(3249_3.PMECH, 3249_3_HYGOV.PMECH);
	connect(6100_2.SPEED, 6100_2_HYGOV.SPEED);
	connect(6100_2.PMECH0, 6100_2_HYGOV.PMECH0);
	connect(6100_2.PMECH, 6100_2_HYGOV.PMECH);
	connect(3359_6.SPEED, 3359_6_IEESGO.SPEED);
	connect(3359_6.PMECH0, 3359_6_IEESGO.PMECH0);
	connect(3359_6.PMECH, 3359_6_IEESGO.PMECH);
	connect(5300_5.SPEED, 5300_5_HYGOV.SPEED);
	connect(5300_5.PMECH0, 5300_5_HYGOV.PMECH0);
	connect(5300_5.PMECH, 5300_5_HYGOV.PMECH);
	connect(3115_2.SPEED, 3115_2_HYGOV.SPEED);
	connect(3115_2.PMECH0, 3115_2_HYGOV.PMECH0);
	connect(3115_2.PMECH, 3115_2_HYGOV.PMECH);
	connect(7000_4.SPEED, 7000_4_IEESGO.SPEED);
	connect(7000_4.PMECH0, 7000_4_IEESGO.PMECH0);
	connect(7000_4.PMECH, 7000_4_IEESGO.PMECH);
	connect(7000_8.SPEED, 7000_8_IEESGO.SPEED);
	connect(7000_8.PMECH0, 7000_8_IEESGO.PMECH0);
	connect(7000_8.PMECH, 7000_8_IEESGO.PMECH);
	connect(7000_9.SPEED, 7000_9_IEESGO.SPEED);
	connect(7000_9.PMECH0, 7000_9_IEESGO.PMECH0);
	connect(7000_9.PMECH, 7000_9_IEESGO.PMECH);
	connect(7100_2.SPEED, 7100_2_HYGOV.SPEED);
	connect(7100_2.PMECH0, 7100_2_HYGOV.PMECH0);
	connect(7100_2.PMECH, 7100_2_HYGOV.PMECH);
	connect(8500_4.SPEED, 8500_4_IEESGO.SPEED);
	connect(8500_4.PMECH0, 8500_4_IEESGO.PMECH0);
	connect(8500_4.PMECH, 8500_4_IEESGO.PMECH);
	connect(3000_2.SPEED, 3000_2_IEESGO.SPEED);
	connect(3000_2.PMECH0, 3000_2_IEESGO.PMECH0);
	connect(3000_2.PMECH, 3000_2_IEESGO.PMECH);
	connect(6000_2.EFD0, 6000_2_SEXS.EFD0);
	connect(6000_2.ETERM, 6000_2_SEXS.ECOMP);
	connect(6000_2_SEXS.EFD, 6000_2.EFD);
	connect(6100_5.SPEED, 6100_5_HYGOV.SPEED);
	connect(6100_5.PMECH0, 6100_5_HYGOV.PMECH0);
	connect(6100_5.PMECH, 6100_5_HYGOV.PMECH);
	connect(6000_1.EFD0, 6000_1_SEXS.EFD0);
	connect(6000_1.ETERM, 6000_1_SEXS.ECOMP);
	connect(6000_1_SEXS.EFD, 6000_1.EFD);
	connect(3249_7.SPEED, 3249_7_HYGOV.SPEED);
	connect(3249_7.PMECH0, 3249_7_HYGOV.PMECH0);
	connect(3249_7.PMECH, 3249_7_HYGOV.PMECH);
	connect(5300_2.SPEED, 5300_2_HYGOV.SPEED);
	connect(5300_2.PMECH0, 5300_2_HYGOV.PMECH0);
	connect(5300_2.PMECH, 5300_2_HYGOV.PMECH);
	connect(3359_5.SPEED, 3359_5_IEESGO.SPEED);
	connect(3359_5.PMECH0, 3359_5_IEESGO.PMECH0);
	connect(3359_5.PMECH, 3359_5_IEESGO.PMECH);
	connect(5400_1.EFD0, 5400_1_SEXS.EFD0);
	connect(5400_1.ETERM, 5400_1_SEXS.ECOMP);
	connect(5400_1_SEXS.EFD, 5400_1.EFD);
	connect(3249_2.SPEED, 3249_2_HYGOV.SPEED);
	connect(3249_2.PMECH0, 3249_2_HYGOV.PMECH0);
	connect(3249_2.PMECH, 3249_2_HYGOV.PMECH);
	connect(3249_1.SPEED, 3249_1_HYGOV.SPEED);
	connect(3249_1.PMECH0, 3249_1_HYGOV.PMECH0);
	connect(3249_1.PMECH, 3249_1_HYGOV.PMECH);
	connect(5600_1.SPEED, 5600_1_HYGOV.SPEED);
	connect(5600_1.PMECH0, 5600_1_HYGOV.PMECH0);
	connect(5600_1.PMECH, 5600_1_HYGOV.PMECH);
	connect(3115_4.SPEED, 3115_4_HYGOV.SPEED);
	connect(3115_4.PMECH0, 3115_4_HYGOV.PMECH0);
	connect(3115_4.PMECH, 3115_4_HYGOV.PMECH);
	connect(3359_3.SPEED, 3359_3_IEESGO.SPEED);
	connect(3359_3.PMECH0, 3359_3_IEESGO.PMECH0);
	connect(3359_3.PMECH, 3359_3_IEESGO.PMECH);
	connect(8500_1.SPEED, 8500_1_IEESGO.SPEED);
	connect(8500_1.PMECH0, 8500_1_IEESGO.PMECH0);
	connect(8500_1.PMECH, 8500_1_IEESGO.PMECH);
	connect(7000_6.SPEED, 7000_6_IEESGO.SPEED);
	connect(7000_6.PMECH0, 7000_6_IEESGO.PMECH0);
	connect(7000_6.PMECH, 7000_6_IEESGO.PMECH);
	connect(6500_3.EFD0, 6500_3_SEXS.EFD0);
	connect(6500_3.ETERM, 6500_3_SEXS.ECOMP);
	connect(6500_3_SEXS.EFD, 6500_3.EFD);
	connect(3359_4.SPEED, 3359_4_IEESGO.SPEED);
	connect(3359_4.PMECH0, 3359_4_IEESGO.PMECH0);
	connect(3359_4.PMECH, 3359_4_IEESGO.PMECH);
	connect(6700_4.SPEED, 6700_4_HYGOV.SPEED);
	connect(6700_4.PMECH0, 6700_4_HYGOV.PMECH0);
	connect(6700_4.PMECH, 6700_4_HYGOV.PMECH);
	connect(5500_2.EFD0, 5500_2_SEXS.EFD0);
	connect(5500_2.ETERM, 5500_2_SEXS.ECOMP);
	connect(5500_2_SEXS.EFD, 5500_2.EFD);
	connect(5300_3.SPEED, 5300_3_HYGOV.SPEED);
	connect(5300_3.PMECH0, 5300_3_HYGOV.PMECH0);
	connect(5300_3.PMECH, 5300_3_HYGOV.PMECH);
	connect(3359_2.SPEED, 3359_2_IEESGO.SPEED);
	connect(3359_2.PMECH0, 3359_2_IEESGO.PMECH0);
	connect(3359_2.PMECH, 3359_2_IEESGO.PMECH);
	connect(3000_3.SPEED, 3000_3_IEESGO.SPEED);
	connect(3000_3.PMECH0, 3000_3_IEESGO.PMECH0);
	connect(3000_3.PMECH, 3000_3_IEESGO.PMECH);
	connect(3300_1.SPEED, 3300_1_IEESGO.SPEED);
	connect(3300_1.PMECH0, 3300_1_IEESGO.PMECH0);
	connect(3300_1.PMECH, 3300_1_IEESGO.PMECH);
	connect(3249_5.SPEED, 3249_5_HYGOV.SPEED);
	connect(3249_5.PMECH0, 3249_5_HYGOV.PMECH0);
	connect(3249_5.PMECH, 3249_5_HYGOV.PMECH);
	connect(8500_5.SPEED, 8500_5_IEESGO.SPEED);
	connect(8500_5.PMECH0, 8500_5_IEESGO.PMECH0);
	connect(8500_5.PMECH, 8500_5_IEESGO.PMECH);
	connect(6500_4.EFD0, 6500_4_SEXS.EFD0);
	connect(6500_4.ETERM, 6500_4_SEXS.ECOMP);
	connect(6500_4_SEXS.EFD, 6500_4.EFD);
	connect(7000_7.SPEED, 7000_7_IEESGO.SPEED);
	connect(7000_7.PMECH0, 7000_7_IEESGO.PMECH0);
	connect(7000_7.PMECH, 7000_7_IEESGO.PMECH);
	connect(5500_1.EFD0, 5500_1_SEXS.EFD0);
	connect(5500_1.ETERM, 5500_1_SEXS.ECOMP);
	connect(5500_1_SEXS.EFD, 5500_1.EFD);
	connect(7100_3.SPEED, 7100_3_HYGOV.SPEED);
	connect(7100_3.PMECH0, 7100_3_HYGOV.PMECH0);
	connect(7100_3.PMECH, 7100_3_HYGOV.PMECH);
	connect(3300_6.SPEED, 3300_6_IEESGO.SPEED);
	connect(3300_6.PMECH0, 3300_6_IEESGO.PMECH0);
	connect(3300_6.PMECH, 3300_6_IEESGO.PMECH);
	connect(5600_2.SPEED, 5600_2_HYGOV.SPEED);
	connect(5600_2.PMECH0, 5600_2_HYGOV.PMECH0);
	connect(5600_2.PMECH, 5600_2_HYGOV.PMECH);
	connect(5300_6.SPEED, 5300_6_HYGOV.SPEED);
	connect(5300_6.PMECH0, 5300_6_HYGOV.PMECH0);
	connect(5300_6.PMECH, 5300_6_HYGOV.PMECH);
	connect(3245_1.SPEED, 3245_1_HYGOV.SPEED);
	connect(3245_1.PMECH0, 3245_1_HYGOV.PMECH0);
	connect(3245_1.PMECH, 3245_1_HYGOV.PMECH);
	connect(3115_3.SPEED, 3115_3_HYGOV.SPEED);
	connect(3115_3.PMECH0, 3115_3_HYGOV.PMECH0);
	connect(3115_3.PMECH, 3115_3_HYGOV.PMECH);
	connect(8500_6.SPEED, 8500_6_IEESGO.SPEED);
	connect(8500_6.PMECH0, 8500_6_IEESGO.PMECH0);
	connect(8500_6.PMECH, 8500_6_IEESGO.PMECH);
	connect(5400_2.EFD0, 5400_2_SEXS.EFD0);
	connect(5400_2.ETERM, 5400_2_SEXS.ECOMP);
	connect(5400_2_SEXS.EFD, 5400_2.EFD);
	connect(5300_1.SPEED, 5300_1_HYGOV.SPEED);
	connect(5300_1.PMECH0, 5300_1_HYGOV.PMECH0);
	connect(5300_1.PMECH, 5300_1_HYGOV.PMECH);
	connect(6700_1.SPEED, 6700_1_HYGOV.SPEED);
	connect(6700_1.PMECH0, 6700_1_HYGOV.PMECH0);
	connect(6700_1.PMECH, 6700_1_HYGOV.PMECH);
	connect(6500_1.EFD0, 6500_1_SEXS.EFD0);
	connect(6500_1.ETERM, 6500_1_SEXS.ECOMP);
	connect(6500_1_SEXS.EFD, 6500_1.EFD);
	connect(6000_3.EFD0, 6000_3_SEXS.EFD0);
	connect(6000_3.ETERM, 6000_3_SEXS.ECOMP);
	connect(6000_3_SEXS.EFD, 6000_3.EFD);
	connect(3249_8.SPEED, 3249_8_HYGOV.SPEED);
	connect(3249_8.PMECH0, 3249_8_HYGOV.PMECH0);
	connect(3249_8.PMECH, 3249_8_HYGOV.PMECH);
	connect(6700_2.SPEED, 6700_2_HYGOV.SPEED);
	connect(6700_2.PMECH0, 6700_2_HYGOV.PMECH0);
	connect(6700_2.PMECH, 6700_2_HYGOV.PMECH);
	connect(5600_3.SPEED, 5600_3_HYGOV.SPEED);
	connect(5600_3.PMECH0, 5600_3_HYGOV.PMECH0);
	connect(5600_3.PMECH, 5600_3_HYGOV.PMECH);
end N44_BC_2017;